{
  "project": {
    "id": "MCP-REF-SUB-01-COORDINATION",
    "name": "Referencia sintetica de expediente con coordinacion temporal",
    "source_reference": "CONTROLLED_REFERENCE_DATA - NOT_FIELD_INSTALLATION - tandem LV devices declared in series"
  },
  "requested_scope": [
    "POWER_FLOW",
    "VOLTAGE_DROP",
    "AMPACITY",
    "IEC60909_3PH_MAX_MIN",
    "IEC60909_1PH_GROUND_MAX_MIN",
    "PROTECTION_TCC"
  ],
  "source": {
    "bus": "source_22k9",
    "kv_ll": 22.9,
    "frequency_hz": 60,
    "pu": 1,
    "angle_deg": 0,
    "scc_max_mva": 250,
    "x_r_max": 10,
    "scc_min_mva": 120,
    "x_r_min": 6,
    "source_reference": "CONTROLLED_REFERENCE_DATA - MAX/MIN positive-sequence source equivalent"
  },
  "topology": {
    "buses": [
      "source_22k9",
      "bus_4k16",
      "mv_load_bus",
      "bus_480",
      "lv_load_bus"
    ],
    "transformers": [
      {
        "id": "Transformer.t1_main",
        "bus_hv": "source_22k9",
        "bus_lv": "bus_4k16",
        "kva": 5000,
        "kv_hv": 22.9,
        "kv_lv": 4.16,
        "uk_percent": 7.5,
        "vector_group": "Dyn11",
        "x_r": 12,
        "no_load_loss_kw": 6,
        "i0_percent": 0.5,
        "tap_side": "hv",
        "tap_neutral": 0,
        "tap_min": -2,
        "tap_max": 2,
        "tap_step_percent": 2.5,
        "tap_pos": 0,
        "manufacturer": "MCP_REFERENCE",
        "model": "REF_T1_5MVA",
        "source_reference": "CONTROLLED_REFERENCE_DATA - transformer T1"
      },
      {
        "id": "Transformer.t2_aux",
        "bus_hv": "bus_4k16",
        "bus_lv": "bus_480",
        "kva": 1000,
        "kv_hv": 4.16,
        "kv_lv": 0.48,
        "uk_percent": 6,
        "vector_group": "Dyn11",
        "x_r": 8,
        "no_load_loss_kw": 1.5,
        "i0_percent": 0.7,
        "tap_side": "hv",
        "tap_neutral": 0,
        "tap_min": -2,
        "tap_max": 2,
        "tap_step_percent": 2.5,
        "tap_pos": 0,
        "manufacturer": "MCP_REFERENCE",
        "model": "REF_T2_1MVA",
        "source_reference": "CONTROLLED_REFERENCE_DATA - transformer T2"
      }
    ],
    "lines": [
      {
        "id": "Line.mv_feeder",
        "bus1": "bus_4k16",
        "bus2": "mv_load_bus",
        "phases": 3,
        "length_km": 0.4,
        "r1_ohm_km": 0.2,
        "x1_ohm_km": 0.1,
        "c1_nf_km": 200,
        "source_reference": "CONTROLLED_REFERENCE_DATA - MV feeder",
        "endtemp_min_c": 90
      },
      {
        "id": "Line.lv_feeder",
        "bus1": "bus_480",
        "bus2": "lv_load_bus",
        "phases": 3,
        "length_km": 0.08,
        "r1_ohm_km": 0.075,
        "x1_ohm_km": 0.06,
        "c1_nf_km": 0,
        "source_reference": "CONTROLLED_REFERENCE_DATA - LV feeder",
        "endtemp_min_c": 90
      }
    ],
    "loads": [
      {
        "id": "Load.mv_process",
        "bus": "mv_load_bus",
        "phases": 3,
        "kv": 4.16,
        "kw": 2000,
        "kvar": 900,
        "connection": "delta",
        "model": 1,
        "critical": false,
        "source_reference": "CONTROLLED_REFERENCE_DATA - representative MV load"
      },
      {
        "id": "Load.lv_services",
        "bus": "lv_load_bus",
        "phases": 3,
        "kv": 0.48,
        "kw": 500,
        "kvar": 200,
        "connection": "wye",
        "model": 1,
        "critical": true,
        "source_reference": "CONTROLLED_REFERENCE_DATA - representative LV load"
      }
    ]
  },
  "zero_sequence": {
    "source": {
      "r0_max_ohm": 0.2,
      "x0_max_ohm": 0.6,
      "r0_min_ohm": 0.35,
      "x0_min_ohm": 1,
      "source_reference": "CONTROLLED_REFERENCE_DATA - source Z0 MAX/MIN"
    },
    "lines": [
      {
        "id": "Line.mv_feeder",
        "r0_ohm_km": 0.6,
        "x0_ohm_km": 0.3,
        "c0_nf_km": 120,
        "source_reference": "CONTROLLED_REFERENCE_DATA - MV feeder Z0"
      },
      {
        "id": "Line.lv_feeder",
        "r0_ohm_km": 0.225,
        "x0_ohm_km": 0.18,
        "c0_nf_km": 0,
        "source_reference": "CONTROLLED_REFERENCE_DATA - LV feeder Z0"
      }
    ],
    "transformers": [
      {
        "id": "Transformer.t1_main",
        "uk0_percent": 7.2,
        "ur0_percent": 0.8,
        "magnetizing_z0_ratio_percent": 100,
        "magnetizing_r_over_x": 0,
        "leakage_share_hv": 0.5,
        "neutral_side": "lv",
        "neutral_mode": "solid",
        "source_reference": "CONTROLLED_REFERENCE_DATA - T1 Z0"
      },
      {
        "id": "Transformer.t2_aux",
        "uk0_percent": 5.8,
        "ur0_percent": 0.7,
        "magnetizing_z0_ratio_percent": 100,
        "magnetizing_r_over_x": 0,
        "leakage_share_hv": 0.5,
        "neutral_side": "lv",
        "neutral_mode": "solid",
        "source_reference": "CONTROLLED_REFERENCE_DATA - T2 Z0"
      }
    ]
  },
  "ampacity": [
    {
      "element_id": "Line.mv_feeder",
      "conductor_code": "MCP-REF-MV-CABLE-01",
      "conductor_description": "Conductor MT de referencia controlada",
      "base_ampacity_a": 450,
      "norm_id": "IEC_60364_5_52_2009_A1_2024",
      "ib_a": 320,
      "ib_reference": "CONTROLLED_REFERENCE_DATA - design current MV feeder",
      "in_a": 350,
      "in_reference": "CONTROLLED_REFERENCE_DATA - protective rating MV feeder",
      "installation_reference": "CONTROLLED_REFERENCE_DATA - MV installation conditions",
      "ampacity_reference": "CONTROLLED_REFERENCE_DATA - MV base ampacity",
      "base_conditions_confirmed": false,
      "factors": [
        {
          "id": "k_mv_reference",
          "value": 0.95,
          "reference": "CONTROLLED_REFERENCE_DATA - MV correction factor",
          "condition": "Reference derating used only to exercise P3 explicit-factor path"
        }
      ]
    },
    {
      "element_id": "Line.lv_feeder",
      "conductor_code": "MCP-REF-LV-CABLE-01",
      "conductor_description": "Conductor BT de referencia controlada",
      "base_ampacity_a": 1000,
      "norm_id": "IEC_60364_5_52_2009_A1_2024",
      "ib_a": 700,
      "ib_reference": "CONTROLLED_REFERENCE_DATA - design current LV feeder",
      "in_a": 800,
      "in_reference": "CONTROLLED_REFERENCE_DATA - protective rating LV feeder",
      "installation_reference": "CONTROLLED_REFERENCE_DATA - LV installation conditions",
      "ampacity_reference": "CONTROLLED_REFERENCE_DATA - LV base ampacity",
      "base_conditions_confirmed": false,
      "factors": [
        {
          "id": "k_lv_reference",
          "value": 0.9,
          "reference": "CONTROLLED_REFERENCE_DATA - LV correction factor",
          "condition": "Reference derating used only to exercise P3 explicit-factor path"
        }
      ]
    }
  ],
  "protection": {
    "devices": [
      {
        "id": "QF_MV",
        "type": "circuit_breaker",
        "protected_element": "Line.mv_feeder",
        "in_a": 350,
        "ue_kv": 4.16,
        "icu_ka": 25,
        "ics_ka": 18,
        "breaking_capacity_ka": 25,
        "standard_reference": "CONTROLLED_REFERENCE_DATA - MV breaker rating basis",
        "source_reference": "CONTROLLED_REFERENCE_DATA - MV protection schedule",
        "manufacturer": "MCP_REFERENCE",
        "model": "REF_QF_MV_350A",
        "poles": 3,
        "curve_id": "QF_MV_REF_TCC",
        "curve_type": "TEST_CURVE",
        "curve_source_reference": "CONTROLLED_REFERENCE_DATA - MV TCC",
        "curve_revision": "REF-1",
        "settings": {
          "ir_a": 350,
          "isd_a": 1750,
          "ii_a": 3500,
          "source_reference": "CONTROLLED_REFERENCE_DATA - MV breaker settings"
        }
      },
      {
        "id": "QF_LV",
        "type": "circuit_breaker",
        "protected_element": "Line.lv_feeder",
        "in_a": 800,
        "ue_kv": 0.48,
        "icu_ka": 50,
        "ics_ka": 35,
        "breaking_capacity_ka": 50,
        "standard_reference": "CONTROLLED_REFERENCE_DATA - LV breaker rating basis",
        "source_reference": "CONTROLLED_REFERENCE_DATA - LV protection schedule",
        "manufacturer": "MCP_REFERENCE",
        "model": "REF_QF_LV_800A",
        "poles": 3,
        "curve_id": "QF_LV_REF_TCC",
        "curve_type": "TEST_CURVE",
        "curve_source_reference": "CONTROLLED_REFERENCE_DATA - LV TCC",
        "curve_revision": "REF-1",
        "settings": {
          "ir_a": 800,
          "isd_a": 4000,
          "ii_a": 8000,
          "source_reference": "CONTROLLED_REFERENCE_DATA - LV breaker settings"
        }
      },
      {
        "id": "QF_LV_UP",
        "type": "circuit_breaker",
        "protected_element": "Line.lv_feeder",
        "in_a": 800,
        "ue_kv": 0.48,
        "icu_ka": 50,
        "ics_ka": 35,
        "breaking_capacity_ka": 50,
        "standard_reference": "CONTROLLED_REFERENCE_DATA - LV breaker rating basis",
        "source_reference": "TEST_DATA - additional upstream device in series on same LV feeder",
        "manufacturer": "MCP_REFERENCE",
        "model": "SYNTHETIC_UPSTREAM_LV_800A",
        "poles": 3,
        "curve_id": "QF_LV_UP_REF_TCC",
        "curve_type": "TEST_CURVE",
        "curve_source_reference": "TEST_DATA - explicit constant total clearing band",
        "curve_revision": "REF-1",
        "settings": {
          "ir_a": 800,
          "isd_a": 4000,
          "ii_a": 8000,
          "source_reference": "CONTROLLED_REFERENCE_DATA - LV breaker settings"
        }
      }
    ],
    "tcc_datasets": [
      {
        "device_id": "QF_MV",
        "dataset_id": "QF_MV_REF_TCC_DATA",
        "curve_id": "QF_MV_REF_TCC",
        "shape": "BAND",
        "time_semantics": "TOTAL_CLEARING_TIME",
        "source_type": "TEST_DATA",
        "source_reference": "CONTROLLED_REFERENCE_DATA - MV numeric TCC",
        "revision": "REF-1",
        "segments": [
          {
            "id": "full_range",
            "points": [
              {
                "current_a": 350,
                "time_min_s": 10,
                "time_max_s": 12
              },
              {
                "current_a": 3500,
                "time_min_s": 0.2,
                "time_max_s": 0.25
              },
              {
                "current_a": 35000,
                "time_min_s": 0.05,
                "time_max_s": 0.07
              },
              {
                "current_a": 100000,
                "time_min_s": 0.02,
                "time_max_s": 0.03
              }
            ]
          }
        ]
      },
      {
        "device_id": "QF_LV",
        "dataset_id": "QF_LV_REF_TCC_DATA",
        "curve_id": "QF_LV_REF_TCC",
        "shape": "BAND",
        "time_semantics": "TOTAL_CLEARING_TIME",
        "source_type": "TEST_DATA",
        "source_reference": "CONTROLLED_REFERENCE_DATA - LV numeric TCC",
        "revision": "REF-1",
        "segments": [
          {
            "id": "full_range",
            "points": [
              {
                "current_a": 800,
                "time_min_s": 10,
                "time_max_s": 12
              },
              {
                "current_a": 8000,
                "time_min_s": 0.15,
                "time_max_s": 0.2
              },
              {
                "current_a": 80000,
                "time_min_s": 0.04,
                "time_max_s": 0.06
              },
              {
                "current_a": 120000,
                "time_min_s": 0.02,
                "time_max_s": 0.03
              }
            ]
          }
        ]
      },
      {
        "device_id": "QF_LV_UP",
        "dataset_id": "QF_LV_UP_REF_TCC_DATA",
        "curve_id": "QF_LV_UP_REF_TCC",
        "shape": "BAND",
        "time_semantics": "TOTAL_CLEARING_TIME",
        "source_type": "TEST_DATA",
        "source_reference": "TEST_DATA - explicit constant total clearing band",
        "revision": "REF-1",
        "segments": [
          {
            "id": "full_range",
            "points": [
              {
                "current_a": 800,
                "time_min_s": 3,
                "time_max_s": 4
              },
              {
                "current_a": 120000,
                "time_min_s": 3,
                "time_max_s": 4
              }
            ]
          }
        ]
      }
    ],
    "fault_bindings": [
      {
        "device_id": "QF_MV",
        "fault_bus": "mv_load_bus",
        "fault_type": "3ph",
        "case": "max",
        "current_quantity": "ikss_ka",
        "operating_voltage_kv": 4.16,
        "source_reference": "CONTROLLED_REFERENCE_DATA - explicit MV fault binding"
      },
      {
        "device_id": "QF_LV",
        "fault_bus": "lv_load_bus",
        "fault_type": "3ph",
        "case": "max",
        "current_quantity": "ikss_ka",
        "operating_voltage_kv": 0.48,
        "source_reference": "CONTROLLED_REFERENCE_DATA - explicit LV fault binding"
      },
      {
        "device_id": "QF_LV_UP",
        "fault_bus": "lv_load_bus",
        "fault_type": "3ph",
        "case": "max",
        "current_quantity": "ikss_ka",
        "operating_voltage_kv": 0.48,
        "source_reference": "TEST_DATA - explicit same LV fault for additional series device"
      }
    ],
    "coordination_ranges": [
      {
        "id": "LV_SERIES_PAIR",
        "downstream_device_id": "QF_LV",
        "upstream_device_id": "QF_LV_UP",
        "upstream_to_downstream_ratio": 1,
        "required_margin_s": 0.2,
        "relationship_source_reference": "TEST_DATA - two declared series devices on LV feeder, not field installation",
        "currents_source_reference": "TEST_DATA - explicit LV P4 MIN/MAX and unity current mapping for declared series pair",
        "current_bounds": {
          "minimum": {
            "fault_bus": "lv_load_bus",
            "fault_type": "3ph",
            "case": "min",
            "current_quantity": "ikss_ka",
            "operating_voltage_kv": 0.48
          },
          "maximum": {
            "fault_bus": "lv_load_bus",
            "fault_type": "3ph",
            "case": "max",
            "current_quantity": "ikss_ka",
            "operating_voltage_kv": 0.48
          }
        }
      }
    ]
  },
  "study_inputs": {
    "voltage_drop_limit_pct": 5,
    "short_circuit_buses": [
      "mv_load_bus",
      "lv_load_bus"
    ]
  }
}
