{
  "schema": "MCP_Q12B_REAL_DESIGN_CABLES_V1",
  "case": "LuPech ESS-044 cable withstand, published design",
  "author": "Cristina Lopez Rodriguez-Rosello",
  "title": "Unit Substation Design for Petrochemical and Lube Integration Project LuPech (J-18) at IOCL Gujarat Refinery",
  "year": 2023,
  "repository_url": "https://repositorio.comillas.edu/items/0e385354-9a7f-4378-887c-bf0758f09e9e",
  "source_url": "https://repositorio.comillas.edu/bitstreams/3348c81d-e8b1-4826-9869-b30c3c166177/download",
  "source_pdf_sha256": "9b913704951cd8d3f876a7e7dc71565e221d75fecf3b4a26ff0b35fed7213dd4",
  "source_pdf_bytes": 14701456,
  "source_pdf_pages": 575,
  "page_numbering": "One-based PDF page equals printed page for pages 158-161",
  "rights": "Repository declares CC BY-NC-ND 3.0 US; PDF and page images are not redistributed. Only attributed numerical facts are transcribed.",
  "provenance": "Real engineering design in collaboration with Intecsa Industrial; not field acceptance or as-built measurement",
  "scope": "Published cable adiabatic withstand calculations only; no complete plant model",
  "material": "Aluminium, XLPE",
  "initial_temperature_c": 90,
  "final_temperature_c": 250,
  "k_a_sqrt_s_per_mm2": 94,
  "k_source": "Page 159 narrative and Tables 105-107; explicit project reference, not a licensed normative dataset",
  "parallel_policy": "Page 158 requires each individual cable to withstand a fault in that cable. Do not multiply section by parallel runs or divide fault current by runs.",
  "current_origin": "40 kA is the published cable design criterion; it is not a fault current recalculated by this bank or identified as a specific ETAP bus result",
  "time_origin": "Published fault withstand duration, not a time independently verified from relay/breaker curves",
  "complete_real_project_qualified": false,
  "full_standard_compliance_claim": false,
  "cases": [
    {"id":"33kv_incoming","page":159,"table":105,"column":"Incoming Cable","kv":33,"fault_ka":40,"duration_s":1,"section_mm2":630,"parallel_runs":3,"published_minimum_mm2":425.53,"expected_status":"PASS","selected_size_text":"3Cx(3Cx(1x630mm2))"},
    {"id":"33kv_outgoing","page":159,"table":105,"column":"Outgoing Cables","kv":33,"fault_ka":40,"duration_s":1,"section_mm2":300,"parallel_runs":3,"published_minimum_mm2":425.53,"expected_status":"FAIL","selected_size_text":"3Cx(3X300mm2)","finding":"300 mm2 is below the published 425.53 mm2 minimum under the individual-cable rule; preserve as unresolved design-document discrepancy"},
    {"id":"11kv_incoming","page":160,"table":106,"column":"Incoming Cable","kv":11,"fault_ka":40,"duration_s":1,"section_mm2":500,"parallel_runs":1,"published_minimum_mm2":425.53,"expected_status":"PASS","selected_size_text":"1Cx(3Cx(1x500mm2))"},
    {"id":"11kv_outgoing","page":160,"table":106,"column":"Outgoing Cables","kv":11,"fault_ka":40,"duration_s":1,"section_mm2":500,"parallel_runs":1,"published_minimum_mm2":425.53,"expected_status":"PASS","selected_size_text":"1Cx(3Cx(1X500mm2))"},
    {"id":"6kv_low_motor","page":161,"table":107,"column":"Lowest Rating Motor","kv":6.6,"fault_ka":40,"duration_s":0.25,"section_mm2":240,"parallel_runs":1,"published_minimum_mm2":212.77,"expected_status":"PASS","selected_size_text":"1Cx(3x240mm2)"},
    {"id":"6kv_high_motor","page":161,"table":107,"column":"Highest Rating Motor","kv":6.6,"fault_ka":40,"duration_s":0.25,"section_mm2":240,"parallel_runs":1,"published_minimum_mm2":212.77,"expected_status":"PASS","selected_size_text":"1Cx(3x240mm2)"},
    {"id":"6kv_transformer","page":161,"table":107,"column":"Highest Transformer","kv":6.6,"fault_ka":40,"duration_s":1,"section_mm2":500,"parallel_runs":1,"published_minimum_mm2":425.53,"expected_status":"PASS","selected_size_text":"1Cx(3Cx(1X500mm2))"}
  ]
}
